                                                         P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                         Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                             Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                         YPF PRIVADA




1 Índice

Contenido
1      ÍNDICE ........................................................................................................................................................................1
2      OBJETO .....................................................................................................................................................................2
3      ÁMBITO DE APLICACIÓN ........................................................................................................................................2
4      CONSIDERACIONES PRINCIPALES .......................................................................................................................2
    4.1        GENERAL ..............................................................................................................................................................2
    4.2        SISTEMA DE UNIDADES ...........................................................................................................................................3
    4.3        CONDICIONES DE SERVICIO ....................................................................................................................................3
    4.4        ALCANCE ...............................................................................................................................................................3
5      ESPECIFICACIÓN .....................................................................................................................................................3
    5.1    GENERAL ..............................................................................................................................................................3
    5.2    CARACTERÍSTICAS CONSTRUCTIVAS .......................................................................................................................4
      5.2.1    General .........................................................................................................................................................4
      5.2.2    Tensión de aislación ....................................................................................................................................5
      5.2.3    Conductores .................................................................................................................................................5
      5.2.4    Cables para Variadores de Velocidad .........................................................................................................6
      5.2.5    Cables resistentes al fuego ..........................................................................................................................6
      5.2.6    Cables con recubrimiento de plomo ............................................................................................................7
      5.2.7    Cables unipolares de aislación simple .........................................................................................................7
    5.3    INSPECCIÓN Y ENSAYOS ........................................................................................................................................7
      5.3.1    Inspección ....................................................................................................................................................7
      5.3.2    Ensayos ........................................................................................................................................................8
    5.4    PREPARACIÓN PARA EL ENVÍO, EMBALAJE Y TRANSPORTE ....................................................................................11
      5.4.1    Expedición del conductor ...........................................................................................................................12
    5.5    DOCUMENTACIÓN ................................................................................................................................................12
      5.5.1    Con la oferta ...............................................................................................................................................12
      5.5.2    Después del pedido ...................................................................................................................................13
      5.5.3    Con la entrega del material ........................................................................................................................13
    5.6    EXCEPCIONES A LA ESPECIFICACIÓN ....................................................................................................................13
6      INDICADORES, REGISTROS Y RIESGOS DEL PROCESO .................................................................................14
    6.1        INDICADORES ......................................................................................................................................................14
    6.2        REGISTROS .........................................................................................................................................................14
    6.3        RIESGOS Y ACCIONES MITIGANTES .......................................................................................................................14
7      ANEXOS Y REFERENCIAS ....................................................................................................................................14
    7.1        ANEXOS ..............................................................................................................................................................14
    7.2        NORMATIVA RELACIONADA ...................................................................................................................................14
    7.3        DEFINICIONES Y ABREVIATURAS ............................................................................................................................16
8      APROBACIÓN .........................................................................................................................................................16

                                                                                                           BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
          FARINA, GUILLERMO                                 VERNA, FACUNDO
                                                                                                              GUILLERMO                                          FIL                                  09:14:00 a.m.

                    Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                                CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


      © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
      esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                     1 / 16
                                                       P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                       Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                           Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                       YPF PRIVADA


  8.1        VIGENCIA ............................................................................................................................................................16
  8.2        DISPOSICIONES GENERALES Y TRANSITORIAS ........................................................................................................16
  8.3        HISTORIAL ...........................................................................................................................................................16
  8.4        APROBACIÓN COLEGIADA .....................................................................................................................................16
  8.5        CATEGORÍA DE CLASIFICACIÓN DEL ACTIVO DE INFORMACIÓN................................................................................16



2 Objeto
Definir los requisitos mínimos que deben seguirse en el diseño, fabricación, inspección y ensayo de Cables Eléctricos
de Baja Tensión, a utilizar en las instalaciones eléctricas de Instalaciones de Superficie y Energía.

3 Ámbito de aplicación
YPF SA – Upstream – Argentina.

4 Consideraciones principales

4.1 General
La presente Especificación, conjuntamente con la documentación del proyecto (Hojas de Datos, Especificaciones
Particulares y Requerimiento de Materiales), define los requisitos mínimos que deben cumplir los Cables Eléctricos
de Baja Tensión en instalaciones eléctricas.
Esta Especificación, junto con las Hojas de Datos y/o documentos de Ingeniería, forma parte del Requerimiento de
Materiales. En caso de discrepancia entre los documentos incluidos en dicho Requerimiento, prevalecerá el siguiente
orden de prioridad:
           Legislación aplicable (siempre y cuando en las Hojas de Datos, en el Requerimiento o en esta Especificación
            no se establezcan criterios más restrictivos que los en ella fijados).
           Hoja de Datos y/o Documentos de Ingeniería.
           Requerimiento de materiales.
           Esta Especificación.
El suministro responderá a los criterios normativos mencionados en el punto ‎7.2, en su última revisión,
complementados e integrados con la presente Especificación.
Además de los requerimientos de las normas internacionales, deberán aplicar las normativas nacionales y locales de
cumplimiento obligatorio.
Serán de aplicación las últimas ediciones de los estándares vigentes en el momento de adjudicación de la orden de
compra.
La aplicación de otras normas equivalentes a las enumeradas, y siempre que no contradigan cuanto se indica en esta
Especificación, deberán ser comunicadas por escrito en fase de oferta por el Proveedor para aprobación de YPF.




                                                                                                         BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
         FARINA, GUILLERMO                                VERNA, FACUNDO
                                                                                                            GUILLERMO                                          FIL                                  09:14:00 a.m.

                  Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                              CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


    © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
    esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                   2 / 16
                                                       P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                       Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                           Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                       YPF PRIVADA



4.2 Sistema de unidades
Se utilizará el Sistema Internacional (SI) de unidades de medida en toda la documentación, pruebas, ensayos, etc. La
utilización de otros sistemas de medidas, está sujeta a la autorización previa de YPF.


4.3 Condiciones de Servicio
A menos que se especifique otra cosa en la documentación de cada proyecto, los cables serán adecuados para ser
instalados en las siguientes condiciones ambientales:


           Elevación sobre el nivel del mar...................................Inferior a 1.000 m.
           Temperatura ambiente máxima ....................................40ºC.
           Temperatura ambiente mínima.....................................-20ºC.
           Humedad relativa máxima............................................90% a 20ºC.
     Atmósfera químicamente agresiva, polvorienta y/o corrosiva, propia de procesamiento de hidrocarburos.
     Además, atmósfera salina en las instalaciones próximas al mar.


4.4 Alcance
Está especificación contiene los lineamientos y requerimientos mínimos para el suministro, fabricación, inspección y
ensayos de cables eléctricos de baja tensión, a fin de asegurar las condiciones técnicas, económicas, de calidad y de
seguridad adecuadas.
Quedan fuera del ámbito de aplicación de esta especificación los siguientes tipos de cables:
          Cables de instrumentos (señales, transmisión de información, a elementos sensores, de actuación de
           solenoides, etc.) que utilizarán la especificación de diseño “J1301‎Cables‎de‎Instrumentos”.
          Cables con aislamiento de silicona para servicio a alta temperatura, resistentes al calor, aptos para su
           instalación en la proximidad de equipos que funcionen a temperaturas superiores a 90ºC, por ejemplo
           resistencias de calentamiento de extrusores y quemadores de hornos e incineradores.

5 Especificación

5.1 General
Estarán dimensionados para alimentación en corriente alterna (50 Hz) o corriente continua según se indique en los
documentos de ingeniería.
Las características eléctricas de para el diseño, podrán variar entre los siguientes valores, al menos que se indique lo
contrario en los documentos de ingeniería:
Variaciones de tensión a frecuencia nominal....................... ± 10%.
Variaciones de frecuencia a tensión nominal....................... ± 5%.
Variaciones combinada tensión frecuencia......................... Tensión: ± 5%.
                                                                                                         BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
         FARINA, GUILLERMO                                VERNA, FACUNDO
                                                                                                            GUILLERMO                                          FIL                                  09:14:00 a.m.

                  Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                              CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


    © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
    esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                   3 / 16
                                                        P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                        Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                            Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                        YPF PRIVADA


                                                                                                             Frecuencia: - 5%, + 2%.


5.2 Características constructivas

5.2.1 General
Los cables deberán cumplir como mínimo lo indicado en la norma IRAM 2178-1 o IEC 60502-1.
Todos los cables serán no propagadores de llama según norma IRAM NM IEC 60332-3-24 o IEC 60332-3-24
(Categoría C) con una emisión de halógenos (CLH) < 15%, medida según ensayo indicado en IEC 60754-1.
El perímetro de cualquier sección transversal perpendicular al eje del cable será circular.
Los cables tendrán un marcado sobre la cubierta exterior, que señalará como mínimo, metro a metro, la longitud de
cada tirada referida al principio del cable sobre la bobina, formación, sección, nombre del fabricante y norma de
fabricación.
Si no se indica otra cosa en los documentos de ingeniería, el color de la aislación de los conductores será según lo
indicado en la norma IRAM 2178-1:
Conductores de fase...................................................... Marrón, Negro, Rojo.
Conductor neutro........................................................... (N) Celeste.
Conductor de protección............................................                                     (PE) Verde / Amarillo.
Conductores de control CA........................................... Blancos y numerados.
Conductores de control CC........................................... (+) Rojo, (-) Blanco.
En función del tipo de circuito, son aplicables distintas combinaciones de fases, neutro y conductor de protección, que
respetarán siempre el código de colores señalado.


Las combinaciones podrán ser las siguientes:
           Una (1) fase + neutro (F+N).
           Una (1) fase + neutro + PE (F+N+PE).
           Dos (2) fases (2F).
           Dos (2) fases + PE (2F+PE).
           Tres (3) fases (3F).
           Tres (3) fases + PE (3F+PE).
           Tres (3) fases + neutro (3F+N).
           Tres (3) fases + neutro + PE (3F+N+PE).
Todos los cables incluidos en esta especificación serán aptos para soportar como mínimo, sin sufrir deterioros,
despegues o deslizamientos entre los conductores y las capas aislantes, los siguientes esfuerzos de tracción durante
el tendido.
Cuando la tracción se realice con mordaza sobre la cubierta exterior del cable:
                                                                                                          BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
         FARINA, GUILLERMO                                 VERNA, FACUNDO
                                                                                                             GUILLERMO                                          FIL                                  09:14:00 a.m.

                   Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                               CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


     © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
     esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                    4 / 16
                                                       P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                       Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                           Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                       YPF PRIVADA


P = 0,4 x D2
Siendo:
P = fuerza de tracción admisible en daN.
D = diámetro exterior del cable en mm.
                           2
10 daN por mm de sección del conductor (como mínimo).
Cuando la tracción se realice sobre los conductores (cobre):
                       2
5 daN por mm de sección del conductor.

5.2.2 Tensión de aislación
La tensión nominal de los cables será de 0,6 / 1,1kV, y éstos se aplicarán en todos los circuitos comprendidos entre
las tensiones habituales (110, 220, 380 y 1000V).
Para cables unipolares de simple aislación la tensión nominal será 0,450 / 0,750kV.

5.2.3 Conductores
5.2.3.1        Material
Los conductores serán de cobre según norma IRAM NM 280 o IEC 60228. En casos especiales, bajo previa
autorización de YPF, podrán utilizarse conductores de aluminio de sección equivalente.
5.2.3.2        Formación del conductor
Conductores hasta 4mm2 de sección inclusive serán de clase 5, conductores de 6 mm2 de sección y superiores serán
de clase 2 o clase 5, según norma IRAM NM 280 o IEC 60228.
Los conductores podrán ser de sección circular o sectorial flexibles.
5.2.3.3        Aislación de cada conductor
La aislación estará constituida por una capa extruida de polietileno reticulado (XLPE) o policloruro de vinilo (PVC)
según se indique en los documentos de ingeniería. El espesor mínimo y las propiedades de la aislación serán las
indicadas en la norma IRAM 2178-1 o IEC 60502-1.
Otro tipo de aislaciones deberán ser aprobadas por YPF.
5.2.3.4        Relleno
Las características del relleno y el espesor correspondiente estarán de acuerdo con la norma IRAM 2178-1 o IEC
60502-1.
El relleno será resistente a los combustibles líquidos y al aceite, de acuerdo con la norma UIC 895 OR, (apartados
2.3.3.3 y 2.3.3.4).
5.2.3.5        Cubierta interior
Los cables armados, además, deberán disponer, bajo armadura, de una cubierta interior de separación.
Dicha cubierta será extruida, de PVC tipo ST2, según norma IRAM 2178-1 o IEC 60502-1.



                                                                                                         BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
       FARINA, GUILLERMO                                  VERNA, FACUNDO
                                                                                                            GUILLERMO                                          FIL                                  09:14:00 a.m.

                  Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                              CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


    © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
    esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                   5 / 16
                                                       P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                       Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                           Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                       YPF PRIVADA


Las características y el espesor correspondiente estarán de acuerdo con la citada norma. La cubierta interna será
resistente a los combustibles líquidos y al aceite, de acuerdo con la norma UIC 895 OR, (apartados 2.3.3.3. y
2.3.3.4.).
5.2.3.6        Armadura
Cuando se requiera en los documentos de ingeniería, los cables serán armados para protección mecánica contra
eventuales daños.
La armadura, podrá ser helicoidal de doble fleje de acero galvanizado o helicoidal de alambres de acero galvanizado.
Las características, dimensiones y forma de aplicación estarán de acuerdo con la norma IRAM 2178-1 o IEC 60502-
1.
Para cables unipolares las armaduras serán de material amagnético (aluminio).
Dicha armadura dispondrá de una contraespiral de atado que se realizará en hélice abierta. El material a usar como
contraespiral será propuesto por el Fabricante y aprobado por YPF.
Otro tipo de armaduras y materiales deberán ser aprobados previamente por YPF.
5.2.3.7        Cubierta exterior
La cubierta de protección exterior estará formada por una capa de policloruro de vinilo (PVC), tipo ST2, según norma
IRAM 2178-1 o IEC 60502-1, las características y el espesor correspondiente estarán de acuerdo con la citada
norma. La cubierta será resistente a los combustibles líquidos y al aceite, de acuerdo con la norma UIC 895 OR,
(apartados 2.3.3.3 y 2.3.3.4).
Los cables instalados en intemperie deberán tener tratamiento para resistencia a rayos UV con certificación UL 746C
o ISO 4892-2 para 1.000 horas de exposición con lámpara de xenón, u otra norma equivalente previa aprobación de
YPF.

5.2.4 Cables para Variadores de Velocidad
Las características de los cables que alimenten motores con variadores de velocidad serán definidas en los
documentos de ingeniería.
De ser necesaria protección electromagnética (pantalla) en los cables que alimenten motores con variadores de
velocidad, los mismos tendrán blindaje de las siguientes alternativas:
          Corona de alambres de cobre dispuestos uniformemente y de forma helicoidal más una contraespiral de
           cobre.
          Fleje de cobre dispuesto de forma helicoidal.
          Cinta de cobre conformada sobre el cable a modo de tubo cilíndrico, con un corrugado transversal.
Se le solicitará al proveedor del variador de velocidad, las recomendaciones para la selección del cable de potencia,
como así también las instrucciones de instalación (distancias mínimas respecto a otras instalaciones, limitación de la
longitud de tendido del cable variador de velocidad-motor, etc.).
Los cables deberán cumplir con las características generales descriptas en la presente especificación más las
particulares de este punto.

5.2.5 Cables resistentes al fuego
Los cables deberán cumplir con las especificaciones generales descriptas en la presente especificación más las
particulares de este punto.
                                                                                                         BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
        FARINA, GUILLERMO                                 VERNA, FACUNDO
                                                                                                            GUILLERMO                                          FIL                                  09:14:00 a.m.

                  Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                              CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


    © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
    esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                   6 / 16
                                                       P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                       Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                           Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                       YPF PRIVADA


Cuando se indique en los documentos de ingeniería que los cables sean resistentes al fuego, los mismos deberán
cumplir como mínimo lo indicado en la norma IEC 60331-21, con un tiempo mínimo de ensayo de noventa (90)
minutos.

5.2.6 Cables con recubrimiento de plomo
Los cables deberán cumplir con las especificaciones generales descriptas en la presente especificación más las
particulares de este punto.
En aquellos casos en que el riesgo de ataque químico sea elevado, debido a la existencia de productos químicos
contaminantes, y así se indique en los documentos de ingeniería, los cables se protegerán con una cubierta de
plomo.
El espesor mínimo de la cubierta de plomo será el indicado en la norma IEC 60502-1.
Cuando además se requiera armadura, esta se ubicará sobre la cubierta de plomo, y se colocará entre ambas una
cubierta de separación.

5.2.7 Cables unipolares de aislación simple
5.2.7.1        Instalaciones en edificios
Los cables utilizados para cableado de instalaciones eléctricas en cañería cerrada de edificios, shelters, interiores de
tableros, etc., serán de las siguientes características:
          Construcción y ensayos según norma IRAM 62267.
          Conductor de cobre flexible Clase 5.
          Tensión nominal 0,450 / 0,750kV.
          Temperatura de servicio 70°C.
          Ausencia de gases halógenos según norma IEC 60754-1.
          Transparencia de humos según norma IEC 61034.
          Ausencia de tóxicos según norma NES 713 / CEI 20-37/0 y CEI 20-38.
          No propagadores de llama según norma IRAM NM IEC 60332-3-24 o IEC 60332-3-24 (Categoría C).
5.2.7.2        Instalaciones interiores de tableros (para uso exterior)
Los cables internos de tableros utilizados para conexionado de señales, iluminación, etc., se utilizarán cables bajo
norma IRAM NM 247-3 o IEC 60227-3, de cobre flexible Clase 5, tensión nominal 0,450 / 0,750kV, temperatura de
servicio 70°C, serán no propagadores de llama según norma IRAM NM IEC 60332-3-24 o IEC 60332-3-24 (Categoría
C).


5.3        Inspección y Ensayos

5.3.1 Inspección
Durante la fabricación, el Proveedor permitirá el acceso a sus talleres al personal encargado de la inspección, al
objeto de comprobar la marcha y estado de los trabajos en curso.

                                                                                                         BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
        FARINA, GUILLERMO                                 VERNA, FACUNDO
                                                                                                            GUILLERMO                                          FIL                                  09:14:00 a.m.

                  Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                              CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


    © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
    esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                   7 / 16
                                                       P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                       Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                           Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                       YPF PRIVADA


La inspección no exime al Proveedor/Fabricante de su garantía y responsabilidad en cuanto al suministro acorde con
lo indicado en esta Especificación.
YPF se reserva el derecho de realizar inspecciones a la fábrica en cualquier etapa del proceso de fabricación. En tal
caso, el Proveedor deberá proporcionar todas las facilidades para tener acceso a los procesos de fabricación durante
las horas de trabajo y permitirá tomar fotografías o realizar filmaciones de las diferentes etapas de fabricación.
El Proveedor deberá informar en la propuesta acerca de la realización de las pruebas de control de calidad de sus
equipos en su proceso de fabricación, en particular las pruebas de rutina establecidas por las normas de referencia.
El despacho del suministro sólo podrá ser autorizado mediante un certificado de aprobación extendido por el
inspector representante de YPF.
El despacho de las bobinas, después de haberse completado satisfactoriamente la inspección técnica, no liberará al
Proveedor de la responsabilidad de suministrar el material conforme a todos los requisitos de la Orden de Compra o
Pedido, ni tampoco invalidará cualquier reclamo que el comprador pueda presentar por materiales defectuosos o
insatisfactorios durante el período de garantía.
La inspección se realizará conforme con lo expuesto en la presente especificación y con el programa, previamente
presentado por el Proveedor, aprobado por YPF.
YPF designará un inspector que tendrá acceso en cualquier momento a inspeccionar el trabajo en proceso de
manufactura y efectuar aquellas pruebas que considere recomendables.
El Proveedor adjudicado deberá proveer por su cuenta facilidades razonables para tales fines, y para la obtención de
aquella información que el Inspector requiera con relación al progreso y el modo en que se efectúan los trabajos y la
calidad de los materiales usados.
Si algún componente del material no satisface los requerimientos de esta Especificación, el lote que los contenga
será rechazado. El hecho de que los materiales o las unidades hayan sido razonablemente inspeccionados,
probados y aceptados por el Inspector no liberará al proveedor de su responsabilidad en el caso del descubrimiento
posterior de defectos.
A solicitud de YPF, el Proveedor deberá entregar todos los antecedentes acerca de los materiales y dispositivos
empleados en la construcción de los cables del alcance.
En caso que YPF se excuse de su presencia o la de su representante durante las pruebas de recepción, el
Proveedor podrá efectuarlas emitiendo posteriormente un informe detallado con los procedimientos y resultados de
cada una de ellas.
Si algún suministro no cumpliera alguna de las pruebas especificadas, el Proveedor deberá tomar las medidas
necesarias para detectar las fallas y corregirlas. Una vez efectuadas las correcciones necesarias, el Proveedor
deberá repetir todas las pruebas, para demostrar que dicho suministro cumple plenamente con las especificaciones.
Esta circunstancia deberá quedar registrada en el informe de pruebas, detallando la falla ocurrida.
Una vez efectuadas todas las pruebas de recepción, el Proveedor deberá entregar un informe completo y certificado
de las mismas. Este informe será sometido a la aprobación final por parte de YPF.

5.3.2 Ensayos
Se deberá presentar con la oferta copia de los protocolos de los ensayos, realizados de acuerdo con las normas
respectivas.



                                                                                                         BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
       FARINA, GUILLERMO                                  VERNA, FACUNDO
                                                                                                            GUILLERMO                                          FIL                                  09:14:00 a.m.

                  Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                              CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


    © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
    esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                   8 / 16
                                                       P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                       Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                           Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                       YPF PRIVADA


Todo el instrumental de medición o ensayo, deberá contar con certificado de calibración. Las calibraciones deben ser
trazables a patrones Nacionales, vía INTI u otro laboratorio acreditado en el OAA (Organismo Argentino de
Acreditación). Al momento de iniciarse los ensayos, este certificado deberá tener una antigüedad menor a un año.
Los cables que sean sometidos a los ensayos deberán ser repuestos por el Proveedor de manera que el suministro
cubra la cantidad solicitada.
Se define como remesa a los cables presentados para la inspección de una sola vez.
5.3.2.1        Ensayos de tipo
El Proveedor deberá certificar que sus cables cumplen con la serie completa de pruebas tipo indicadas en las normas
correspondientes.
El Proveedor deberá efectuar los ensayos de tipo sobre unidades idénticas a las ofrecidas.
Los ensayos de tipo deberán ser repetidos toda vez que, sobre un mismo modelo aprobado, se introduzcan cambios
de diseño o de materia prima que varíen las prestaciones.
El oferente deberá presentar obligadamente junto con su oferta, copia de los certificados de los protocolos de
ensayos de tipo abajo indicados, efectuados sobre el interruptor correspondiente al modelo ofrecido (no de otros
similares), realizados en un laboratorio especializado de reconocido prestigio vía, ya sea INTI u otro laboratorio
acreditado en el OAA (Organismo Argentino de Acreditación).
Se deberá presentar con la oferta copia de los protocolos de los siguientes ensayos establecidos en las normas de
referencia y como mínimo:
          Ensayos indicados en la norma IRAM 2178-1 o IEC 60502-1.
          Ensayos de resistencia al fuego según norma IEC 60331-21 (cuando aplique).
          Ensayos de resistencia hidrocarburos según norma UIC 895 OR.
          Ensayos de ausencia de gases halógenos según norma IEC 60754-1.
          Ensayos de transparencia de humos según norma IEC 61034.
          Ensayos de ausencia de tóxicos según norma NES 713, CEI 20-37/0 y CEI 20-38.
          Ensayos de propagación de llama según norma IRAM NM IEC 60332-3-24 o IEC 60332-3-24 (Categoría C).
          Ensayos de resistencia a rayos UV según normas UL 746C o ISO 4892-2.
          Ensayos indicados en la norma IRAM 62267.
          Ensayos indicados en la norma IRAM NM 247-3.
El protocolo debe contener la descripción completa de los ensayos y las características del espécimen ensayado.
En caso de disponer YPF la realización de nuevos ensayos de tipo, correrá por su cuenta la contratación de ellos con
entes o laboratorios acreditados en el OAA (Organismo Argentino de Acreditación).
El transporte será responsabilidad del Proveedor y comprenderá la contratación de fletes, seguros, carga y descarga
de los interruptores y el costo que ello implique.
El Proveedor será responsable de toda irregularidad que pueda derivarse de dicho transporte y manipuleo.



                                                                                                         BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
        FARINA, GUILLERMO                                 VERNA, FACUNDO
                                                                                                            GUILLERMO                                          FIL                                  09:14:00 a.m.

                  Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                              CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


    © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
    esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                   9 / 16
                                                       P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                       Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                           Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                       YPF PRIVADA


Cuando en los ensayos de tipo, no se cumplimentase con uno de los requisitos, será causal de rechazo del lote. En
caso de tener que volver a realizar cualquier ensayo de tipo en repetición, los gastos que demanden la comisión,
pasaje del personal de YPF, como así también el costo de los ensayos, será por cuenta del Proveedor.
En caso de haberse realizado ensayos de tipo "en repetición" y resulte no satisfactorio uno de los requisitos de estos
ensayos, será causal de rechazo de todos los cables de iguales características.
5.3.2.2        Ensayos de rutina
Se realizarán conforme a lo indicado en las normas de referencia sobre todos los cables y como mínimo:
          Medición de la resistencia eléctrica del conductor.
          Ensayo de tensión a frecuencia industrial.
          Medición de la resistencia de aislación.
          Medición del espesor de la aislación y de las cubiertas exterior e interior.
          Medición de la armadura. (si aplica).
          Medición del diámetro externo.
          Ensayo de alargamiento en caliente de la aislación.
          Verificación del marcado del cable, identificación de los conductores y consistencia de colores.
          Medición de la resistencia de los arrollamientos en la toma principal.
Los siguientes ensayos son opcionales y se realizaran solo a pedido expreso de YPF:
          Ensayo para determinar las propiedades mecánicas de la aislación antes y después de envejecimiento.
          Ensayo para determinar las propiedades mecánicas de la cubierta interior y/o exterior antes y después de
           envejecimiento.
Estas pruebas se realizarán a todos los cables del suministro.
Los ensayos se realizarán, cuando así lo indique el pliego particular de condiciones, con la participación de
representantes de YPF, para lo cual el proveedor deberá dar aviso de su realización por lo menos con quince (15)
días de anticipación a efectos de asistir a las pruebas.
Las piezas destruidas en los ensayos, serán a cuenta y cargo del proveedor.
5.3.2.3        Ensayos de recepción
Los ensayos de recepción se deberán realizar con la supervisión de los representantes de YPF, para lo cual y a los
efectos de poder presenciarlos, el proveedor deberá dar aviso por lo menos con quince (15) días de anticipación.
La ausencia de los representantes de YPF en el momento de efectuarse los ensayos y pruebas según lo
programado, no eximirá al Proveedor de su realización, debiéndose comunicar inmediatamente a YPF el resultado de
los mismos.
El costo de los ensayos estará incluido en el precio.
Todas las piezas destruidas en los ensayos, serán por cuenta y cargo del proveedor.
Las muestras dispuestas para el ensayo, estarán totalmente terminadas y listas para su despacho.


                                                                                                         BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
        FARINA, GUILLERMO                                 VERNA, FACUNDO
                                                                                                            GUILLERMO                                          FIL                                  09:14:00 a.m.

                  Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                              CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


    © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
    esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                 10 / 16
                                                       P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                       Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                           Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                       YPF PRIVADA


Los ensayos de recepción considerados como de aplicación normal para cada muestra son como mínimo los
siguientes:
          Medición de la resistencia eléctrica del conductor.
          Ensayo de tensión a frecuencia industrial.
          Medición de la resistencia de aislación.
          Medición de la armadura. (si aplica).
          Medición del diámetro externo.
          Verificación del marcado del cable, identificación de los conductores y consistencia de colores.
Dado el número de carretes de conductor terminado que conforman el pedido para su inspección final, se establece
el número de muestras a ensayar según la norma IRAM 2178-1.
El Proveedor deberá entregar a YPF un informe completo y certificado de los ensayos de recepción efectuados, en
papel y archivo magnético.
5.3.2.4        Ensayos y resultados
Los ensayos serán realizados en la fábrica del proveedor, quien deberá proporcionar los equipos y el personal
necesario para tal.
La recepción de una remesa estará subordinada a:
          Entrega de certificados de ensayos de tipo.
          Resultado satisfactorio de ensayos de rutina y recepción.


5.4 Preparación para el Envío, Embalaje y Transporte
La preparación de los carretes para su expedición deberá estar de acuerdo en todo cuanto se indica en la
Especificación AB-IYO-ED-09-199-01‎“ED(EP)-B-01.00‎Preparación‎para‎el‎Transporte‎de‎Equipos‎y‎Materiales”.
Las bobinas deberán ser cuidadosamente embaladas y debidamente protegidas para resistir las operaciones de
carga, descarga y transporte.
El tipo de embalaje y su identificación, deberán ser sometidos a la aprobación de YPF antes del despacho desde la
fábrica, y podrá ser rechazado en caso de no cumplir con las condiciones especificadas.
El conductor se entregará embalado en carretes de madera, que responderán, en general a la norma IRAM 9590-1,
complementada con la presente especificación.
Los carretes tendrán bujes reforzados, debidamente centrados y alineados.
En el carrete, lleno o vacío, ningún punto de los bordes de las alas, se deberá apartar más de 30mm. de su posición
geométrica ideal, ni en el plano del ala ni en la dirección paralela en el eje de la bobina.
Las alas se asegurarán al tambor central con no menos de seis tensores de acero, de diámetro mínimo 12,7mm.
El conductor deberá ser acondicionado en el carrete de manera uniforme en espiral cerrada, sin encimarse a no ser
sobre la primera y la última espira de cada camada. El extremo interior se pasará a través de un agujero y se
asegurará a la parte exterior del ala y el otro extremo se fijará a la cara interna de una de las alas, de modo tal de
evitar que se afloje durante el transporte, manipuleo y estiba.

                                                                                                         BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
        FARINA, GUILLERMO                                 VERNA, FACUNDO
                                                                                                            GUILLERMO                                          FIL                                  09:14:00 a.m.

                  Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                              CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


    © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
    esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                 11 / 16
                                                       P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                       Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                           Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                       YPF PRIVADA


Las partes internas de cada carrete, tambor y alas, deberán ser recubiertas completamente con una lámina de
polietileno de espesor mínimo 200 micrones o con algún otro material impermeable, liso, suave y estable antes de
colocar el conductor. La última capa de conductor enrollado deberá cubrirse con una lámina adicional de protección.
Las caras laterales del carrete, no se preservarán ni pintarán.
La pintura utilizada en los laterales del carrete para su identificación, no deberá atacar a ninguno de los materiales
componentes del conductor ni producir manchas o depósitos que puedan alterar su aspecto superficial, ya sea por
acción de la temperatura, la humedad o cualquier otro agente.
Los carretes serán del tipo sin escalón y deberán cerrarse totalmente con duelas de madera fijadas a las alas y
zunchadas.
Los carretes serán identificados con leyendas indelebles y resistentes a la intemperie ubicadas en sus caras laterales
conteniendo la siguiente información:
          Nombre y marca del Fabricante o del responsable de la comercialización.
          Designación del conductor (formación, sección, tensión nominal, material, etc.).
          N° de carrete.
          Flecha indicadora del sentido en que debe ser rodada la bobina.
          Longitud (m).
          Año de fabricación.
          Peso bruto y neto (kg).
          Indicación del origen y destino del material.
          Numero de Requerimiento.
          Código SAP asignado por YPF.

5.4.1 Expedición del conductor
Se permitirá una variación en el largo del conductor o cable en cada carrete de hasta +5% de la longitud por bobina
indicada en el requerimiento de materiales.
El Proveedor deberá informar el largo máximo de expedición de las bobinas. En caso que por razones de capacidad
de los carretes o limitaciones en el transporte deba ser fraccionado en varios tramos, el corte de cada uno deberá ser
aprobado previamente por YPF.


5.5 Documentación
Si no se indica otra cosa en la documentación del proyecto, toda la documentación se suministrará en español.

5.5.1 Con la oferta
El Proveedor entregará junto a la oferta, como mínimo, la siguiente documentación:
          Hojas de datos garantizados de los cables solicitados.
          Catálogos e información técnica adicional.
                                                                                                         BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
        FARINA, GUILLERMO                                 VERNA, FACUNDO
                                                                                                            GUILLERMO                                          FIL                                  09:14:00 a.m.

                  Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                              CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


    © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
    esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                 12 / 16
                                                       P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                       Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                           Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                       YPF PRIVADA


          Máximo de expedición de bobinas.
          Certificados de ensayos de tipo.
          Certificados de Calidad.

5.5.2 Después del pedido
Se entregará después del pedido, para aprobación, la siguiente documentación:
          Hojas de datos cumplimentadas para cada tipo y sección de cable.
          Programa de fabricación.
          Protocolo de ensayos y programa de puntos de inspección.
          Certificados de calidad, emitidos por el Fabricante, de las distintas partidas de polímeros utilizados en la
           fabricación de los aislantes y cubiertas (a requerimiento de YPF).

5.5.3 Con la entrega del material
El Proveedor entregará, como documentación final, la siguiente información:
          La documentación anterior aprobada.
          Instrucciones de uso, almacenamiento, montaje y mantenimiento.
          Informe o protocolos de los ensayos realizados.


5.6 Excepciones a la Especificación
Las excepciones o variaciones a esta especificación que el Proveedor considerase hacer deberá comunicarlas por
escrito en la oferta y en un solo documento que recoja la totalidad de las desviaciones haciendo referencia al capítulo
que considera contradictorio.
Solo serán admitidas aquellas variaciones que se mencionen expresamente en el pedido. Quedará a consideración
de YPF la aceptación o no de las mismas.
En caso de contradicción entre esta Especificación y los documentos del proyecto, el Proveedor lo indicará a YPF y/o
su representante para aclarar dicha contradicción.
El cumplimiento con esta especificación no exime al Proveedor o vendedor de la responsabilidad de suministrar los
materiales adecuados para las condiciones de servicio especificadas.
Lo indicado en esta Especificación cubre los requisitos mínimos requeridos.




                                                                                                         BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
        FARINA, GUILLERMO                                 VERNA, FACUNDO
                                                                                                            GUILLERMO                                          FIL                                  09:14:00 a.m.

                  Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                              CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


    © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
    esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                 13 / 16
                                                       P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                       Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                           Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                       YPF PRIVADA



6 Indicadores, registros y riesgos del proceso

6.1 Indicadores
  Indicador
                                   Fórmula                           Frecuencia                        Responsable                        Cliente Interno                                  Registro
    (KPI)
 N/A                      N/A                                     N/A                               N/A                                  N/A                                  N/A


6.2 Registros
                                         Responsable                       Responsable                         Frecuencia de                           Disposición y                             Tiempo de
        Registro
                                          del registro                      del archivo                      registro / archivo                          protección                               archivo
 N/A                                     N/A                               N/A                               N/A                                     N/A                                        N/A


6.3 Riesgos y Acciones mitigantes
        Código                                             Riesgo                                                              Origen                                        Controles mitigantes
 N/A                                  N/A                                                          N/A                                                                       N/A


7 Anexos y referencias

7.1 Anexos
   N°                                                                                                      Nombre

  N/A        N/A


7.2 Normativa relacionada
    Categoría                                              Título                                                                                                                         Código
                                ED(EP)-B-01.00 Preparación para el transporte de equipos y
 Normativa                                                                                                                                                                AB-IYO-ED-09-199-01
                                materiales.
 Interna YPF
                                J1301 Cables de Instrumentos                                                                                                              AB-IYO-ED-09-069-01
 Normativa
                                N/A
 Externa
 Normativa
                                ED(EP)-P-10.00 Cables Eléctricos de Baja Tensión                                                                                          AB-IYO-ED-09-239-01
 Derogada
                                Metodi di prova comuni per cavi in condizione di incendio - Prove sui
 Otras
                                gas emessi durante la combustione dei materiali prelevati dai cavi                                                                        CEI 20-37/0
 referencias
                                Parte 0: Generalità e scopo

                                                                                                         BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
        FARINA, GUILLERMO                                 VERNA, FACUNDO
                                                                                                            GUILLERMO                                          FIL                                  09:14:00 a.m.

                  Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                              CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


    © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
    esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                 14 / 16
                                                       P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                       Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                           Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                       YPF PRIVADA



    Categoría                                                       Título                                            Código
                                Cavi‎ senza‎ alogeni‎ isolati‎ in‎ gomma,‎ non‎ propaganti‎ l’incendio,‎ per‎
                                                                                                              CEI 20-38
                                tensioni nominali U0/U non superiori a 0,6/1 kV
                                Polyvinyl chloride insulated cables of rated voltages up to and
                                                                                                                                                                          IEC 60227
                                including 450/750 V - Part 3: Non-sheathed cables for fixed wiring
                                Conductors of insulated cables                                                                                                            IEC 60228
                                Tests for electric cables under fire conditions - Circuit integrity - Part
                                21: Procedures and requirements - Cables of rated voltage up to and                                                                       IEC 60331-21
                                including 0,6/1,0 kV
                                Tests on electric and optical fiber cables under fire conditions - Part
                                3-24: Test for vertical flame spread of vertically-mounted bunched                                                                        IEC 60332-3-24
                                wires or cables - Category C
                                Power cables with extruded insulation and their accessories for rated
                                voltages from 1 kV (Um = 1,2 kV) up to 30 kV (Um = 36 kV) - Part 1:
                                                                                                                                                                          IEC 60502-1
                                Cables for rated voltages of 1 kV (Um = 1,2 kV) and 3 kV (Um = 3,6
                                kV)
                                Test on gases evolved during combustion of materials from cables -
                                                                                                                                                                          IEC 60754-1
                                Part 1: Determination of the halogen acid gas content
                                Measurement of smoke density of cables burning under defined
                                                                                                                                                                          IEC 61034
                                conditions
                                Cables aislados con dieléctricos sólidos extruidos para tensiones
                                nominales desde 1 kV (Um = 1,2 kV) hasta 33 kV (Um = 36 kV).
                                                                                                                                                                          IRAM 2178-1
                                Parte 1 - Cables de potencia, de control, de señalización y de
                                comando para tensiones nominales de 0,6/1 kV (Um = 1,2 kV)
                                Cables unipolares de cobre, para instalaciones eléctricas fijas
                                interiores, aislados con materiales de baja emisión de humos y libre
                                                                                                                                                                          IRAM 62267
                                de halógenos (LSOH), sin envoltura exterior, para tensiones
                                nominales hasta 450/750 V, inclusive
                                Carretes de madera para cables. Parte 1: Medidas y requisitos
                                                                                                                                                                          IRAM 9590-1
                                generales
                                Cables aislados con policloruro de vinilo (PVC) para tensiones
                                nominales hasta 450/750 V, inclusive. Parte 3: Cables unipolares (sin                                                                     IRAM NM 247-3
                                envoltura) para instalaciones fijas. (IEC 60227-3, MOD.)
                                Conductores de cables aislados. (IEC 60228, MOD.)                                                                                         IRAM NM 280
                                Métodos de ensayo para cables eléctricos sometidos al fuego. Parte
                                                                                                                                                                          IRAM NM IEC 60332-3-
                                3-24: Ensayo de propagación vertical de la llama en haces de cables
                                                                                                                                                                          24
                                en posición vertical - Categoría C
                                Standard for Polymeric Materials - Use in Electrical Equipment
                                                                                                                                                                          ISO 4892-2
                                Evaluations
                                Determination Of The Toxicity Index Of The Products Of Combustion                                                                         NES 713
                                From Small Specimens Of Materials

                                                                                                         BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
       FARINA, GUILLERMO                                  VERNA, FACUNDO
                                                                                                            GUILLERMO                                          FIL                                  09:14:00 a.m.

                  Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                              CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


    © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
    esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                 15 / 16
                                                       P1000 Cables Eléctricos de Baja Tensión
Tipo: ESPECIFICACIÓN                       Ámbito: Upstream - Argentina                                                                                      Código: 11218-ES-21030700-110A


Proceso: Abastecimiento->Desarrollar Activo->Optimizar Instalaciones de Superficie                                                                           Revisión: 0.0


Categoría de Activo de Información según Sección 8.5:                                                       YPF PRIVADA



    Categoría                                                                                Título                                                                                       Código
                                Resistencia a hidrocarburos                                                                                                               UIC 895 OR
                                Standard for Polymeric Materials - Use in Electrical Equipment
                                                                                                                                                                          UL 746C
                                Evaluations


7.3 Definiciones y abreviaturas
        Término                       Abreviatura                                                                                 Descripción
 N/A                                  N/A                          N/A

8 Aprobación

8.1 Vigencia
Esta normativa entrará en vigencia a partir de la fecha de su publicación en el cuerpo normativo de YPF.

Los abajo firmantes asumen la responsabilidad de implantar, controlar el cumplimiento y actualizar el presente
documento cada vez que fuera necesario.


8.2 Disposiciones generales y transitorias
La vigencia de la presente sustituye cualquier directriz o criterio anterior fijado en otros documentos de aplicación.


8.3 Historial
       Estado                    № Revisión                    Fecha Aprobación                                                                   Observaciones
                                                               Ver fecha en pie de
       Original                           0.0
                                                               firmas


8.4 Aprobación colegiada
N/A.


8.5 Categoría de Clasificación del Activo de Información
YPF - Privada: información disponible para los empleados de la compañía y terceros (ej. contratistas) como parte de
la rutina del negocio. Su difusión se hace en base al conocimiento para poder operar. Su difusión no autorizada
podría afectar la consecución de objetivos particulares de determinadas áreas de la compañía.




                                                                                                         BODEGA, EDUARDO                          PITRELLI, GUILLERMO ANDRES                         01/06/2017
       FARINA, GUILLERMO                                  VERNA, FACUNDO
                                                                                                            GUILLERMO                                          FIL                                  09:14:00 a.m.

                  Autor                                         Validador                                         Calidad                                        Aprobador                               D M A
                                                              CONSULTE Y DIFUNDA LA VERSIÓN ON-LINE // EL IMPRESO ES COPIA NO CONTROLADA.


    © YPF S.A., 2013. Este documento es propiedad exclusiva de YPF S.A. y su reproducción total o parcial está totalmente prohibida y queda amparada por la legislación vigente. El uso, copia, reproducción o venta de
    esta publicación, sólo podrá realizarse con autorización expresa y por escrito del propietario de la publicación. Versión 2013-03-18

                                                                                                                                                                                                                 16 / 16
